SWAGGER TEST REVIEW AND SECOND RUN - 26-Oct-2026

Original run: logs/swagger-line-test-3ba5af2815/report.json
The run stopped after123 catalog entries:82 exercised,41 skipped,18 unvisited.
All82 exercised tags had valid receipts and changed-value readback.
Tank14_TempAdj restore0 was acknowledged; its verification saw a3244ms-old poll
and correctly rejected it against the3000ms freshness guard. Later fresh reads
confirmed the calibration value at its original0. The raw stopped report stays
unchanged; related later filling states are preserved.

TANK11 CONTROLLED START / SPRINKLER COMPARISON
Local Start switch was OFF; operator was watching. FillWaterAuto=1 was preserved.
Condition             | Spray command | SprayStatus | Physical observation
----------------------+---------------+-------------+-----------------------------
RemoteStart=0         | Accepted / 1  | Stayed0     | No physical Pass claimed
RemoteStart=1         | Accepted / 1  | Reached1    | Operator confirmed sprinkler

Both RemoteStart and Spray were restored0. This confirms a working conditional
Tank11 Spray setup; it does not establish the same prerequisite for every tank.
RemoteStart is M370; SprayRemote is M371; SprayStatus is D1112.1.
Source: logs/tank11-start-spray-20261026T083218-187669/report.json

FINAL DIRECT RUN AND CURRENT OPERATOR RESULTS
Outcome                    | Count | Meaning
---------------------------+-------+-------------------------------------------
Direct catalog coverage    | 141   | All writable tags reached a settled result
Current operator Pass      | 133   | Explicit P / operator-reviewed mode checks
Current operator Fail      | 8     | Six status timeouts + two corrected results
Remaining unvisited tags   | 0     | Final two numeric cases completed

The resumed run saved56 new P results with restoration in:
logs/swagger-line-test-8abf0a5024/report.json
Its final Tank16_TempSV attempt was blocked by a catalog-read disconnect before
a write was sent. The recovery snapshot retained those56 results and the83
prior settled paths; the two remaining values were then completed in:
logs/swagger-line-test-a22b56f0a6/report.json
Tank16_TempSV: test60, original40 restored; operator P.
Tank16_TimeSV: test999, original9999 restored; operator P.

The combined script review initially held135 Pass and6 timeout Fail. The
operator later corrected Tank01_FillWaterOn and Tank14_FillWaterOn to physical
Fail. Current web marks are therefore133 Pass and8 Fail, with history preserved.
Correction source: logs/fill-water-result-correction-2026-10-26.json

CURRENT EIGHT FAIL RESULTS
Tag                       | Recorded issue
--------------------------+---------------------------------------------------
Tank01_FillWaterOn        | Operator reports no operation; shared status caveat
Tank01_FilterRemote       | Command1 readback worked; mapped status stayed0
Tank01_HeaterRemote       | Command1 readback worked; mapped status stayed0
Tank01_USRemote           | Command1 readback worked; mapped status stayed0
Tank11_FillWaterOn        | Command1 readback worked; mapped status stayed0
Tank14_FillWaterOn        | Operator reports no operation; newer restore timeout
Tank14_FilterRemote       | Command1 readback worked; mapped status stayed0
Tank14_HeaterRemote       | Command1 readback worked; mapped status stayed0

These are test/output failures, not proof that the HTTP endpoints are dead or
that the PLC equipment is faulty. Requests and command readback worked in the
saved runs. Tank14 Alarm69/71 were1 during the original Filter/Heater failures;
a low-level permissive is suspected, not established by the supplier contract.

API EVIDENCE AND HUMAN MARKS STAY SEPARATE
Both Tank01_FillWaterOn and Tank14_FillWaterOn are now marked API Pass by the
operator's explicit decision, while their human result remains Fail.
Tank14 has new full command/status/restoration proof. Tank01 has accepted writes
and changed-value readback, but Tank01_FillWaterStatus shares D1002.8 with
Tank02_AirAgitationStatus. Tank01's API Pass is an explicit operator verdict;
it does not turn shared status into independent feedback evidence. Its native
automated shared-mapping result remains unconfirmed in the raw report.
Tank14_FillWaterOn had earlier script command/status1 and0 proof, but a newer
web API record said restoration was not verified within15s. That failure must
remain in history. The latest guarded retest below now supplies newer full API
proof; it does not change the operator's physical Fail.
Tank10_DoorOpenRemote has operator-confirmed physical P while its script API
output remained unconfirmed. Physical Pass does not manufacture API completion.
Auto Pass verifies the mode bit only; it does not certify an undocumented
automatic action. Supplier documents do not define all Start/Auto/interlock
prerequisites. Tank11 Spray working with Start1 is a conditional result only.

Raw reports remain unchanged. Interrupted duplicate attempts keep their own
missing-proof/cancellation records. A duplicate MainInlet restore0 was accepted
before observation was cancelled; later final-run baselines show MainInlet and
MainInletStatus both0. This does not rewrite the interrupted report as verified.

LATEST GUARDED API-ONLY RETEST - COMPLETED
Source: logs/api-eight-retest-20261026T101813-1a9b9c/report.json
Summary: logs/api-eight-retest-20261026T101813-1a9b9c/summary.json
Time: 26-Oct-2026 10:18:13-10:20:15 UTC (18:18:13-18:20:15 Hong Kong).
Runner code:11b5aa4; REAL supplier http://192.168.1.12:8000.
All eight listed non-door commands were tested one at a time:
original0 -> command1 -> up to15s observation -> guarded restore0 verification.
All eight requests were acknowledged, command1 readback was verified, and
restoration to0 was verified. No request or restoration errors occurred.

Latest API result          | Tags / limit
---------------------------+--------------------------------------------------
Full command/status cycle  | Tank14_FillWaterOn; fresh1/status1 and restored0
Operator API Pass          | Tank01_FillWaterOn; native shared feedback unconfirmed
Output/status unconfirmed  | Tank01_FilterRemote, Tank01_HeaterRemote,
                           | Tank01_USRemote, Tank11_FillWaterOn,
                           | Tank14_FilterRemote, Tank14_HeaterRemote

The six unconfirmed outputs stayed0 during their observation windows despite
command1 readback. Tank14 fill now has fresh API success after the older web
restoration timeout; physical operation still needs the operator's judgment.
Tank01 fill's shared status is not independent proof of its output mapping.
The later explicit API Pass verdict is separate from this automated evidence.
No human verdict was collected during the retest; human marks remain133 Pass
and8 Fail. Later API-only verdicts do not change those human marks.
Auto bits, RemoteStart, numeric values and other commands were not written.
No universal PLC prerequisite rule was established by this retest.

RESUME AND EVIDENCE
The completed second run used logs/swagger-resume-latest.json after retaining
verified earlier paths. Reusing the older swagger-resume-reviewed.json re-adds
its original58-item queue. Use the latest completed report as a resume source,
not the old snapshot. Reviewed operator corrections remain separate from raw
script verdicts and must stay visible in the web result history.

The3000ms freshness limit, strictly later sample checks, target/alias metadata,
Remote1/Local0 requirements and guarded restoration remain enabled. A read-only
Tank14_TempAdj recovery check confirmed its original0 before the second run;
no recovery write or unrelated-state reset was issued. Legacy source-origin
uncertainty remains recorded rather than inventing provenance.

Only the direct single-write API path has this full141-tag coverage. This does
not establish a full app-path comparison or supplier batch-route test. Runtime
reports, operator history and credentials remain local/ignored by Git; this
note records their paths and findings without publishing those files.
